# Vrije Europese energiemarkt
**DOEL:**
- Verbruikers kunnen kiezen bij wie ze elektriciteit (en gas) kopen, zinder dat elke leverancier een eigen net moet aanleggen
- Vrijmaken van de markt conform de Europese richtlijnen

**Opsplitsing actieviteiten:**
- Productie (en levering)
- Transmissie (=transport)
- distributie
**Hoe:**
- In verschillende fases in België
- Van 1999 tot 2003
---
### **Voordelen vrije Europese energiemarkt:**
- Vrije concurrentie (druk om efficiëntie hoog te houden)
- Competitive prijzen voor verbruikers
- Openbare diensten kunnen ook in de vrije markt:
	- Continue leverbaarheid
	- Speciale tarieven voor kansarmen
	- Melieuvriendelijkheid
	- enz...
- Nodige (en dure) reservecapaciteit kan verkleind worden
Economisch eenvoudig maar ingewikkeld technisch
---

Heel Europa is met elkaar gekoppeld met het net

---
### **2006 UCTE area split:**
1. Aanleiding:
	-  4 nov 2006 22:10: Hoogspanningslijn over de Eems (Duitsland) werd uitgeschakeld om een cruiseschip veilig te laten passeren
2. Gevolg:
	- Overbelastging op andere lijnen, die automatisch uitschakelden.
3. Netwerkopdeling:
	- Het net deelde op in 3 delen, waardoor er spannings- en frequentieproblemen onststonden
4. Impact:
	- 15 000 000+ huishouden zonder spanning delen van Duitsland, Nederland, België, Frankrijk, Spanje, Oostenrijk en Italië tot 2u zonder spanning met gevolgen tot in Marokko

 **Conclusies:**
1. **Kwetsbaarheid van interconnectie**: Het Europese elektriciteitsnet is sterk afhankelijk van onderlinge verbindingen. Een lokale storing kan snel escaleren naar een continentale crisis.
2. **Belang van coördinatie**: Gebrek aan communicatie en afstemming tussen netbeheerders was een belangrijke oorzaak van de escalatie.
3. **Grenzen aan belastingcapaciteit**: Het incident toonde aan dat overbelasting in een deel van het netwerk snel kan leiden tot een domino-effect, waarbij lijnen en installaties uitvallen.

**Lessen:**
1. **Betere real-time monitoring**: Netbeheerders hebben meer geavanceerde monitoringsystemen ingevoerd om overbelastingen tijdig te detecteren en te voorkomen.
2. **Verbeterde samenwerking**: De coördinatie tussen transmissiesysteembeheerders (zoals Elia in België) binnen Europa is versterkt door duidelijke protocollen en regelmatige simulatie-oefeningen.
3. **Netwerkresilience vergroten**: Meer aandacht ging naar versterking van kritieke infrastructuur, redundantie, en het voorkomen van opsplitsing door het integreren van telecommunicatiesystemen en snellere reactietijden.

---
# **De Belgische elektriciteitsmarkt:**
**Geschiedenis:**
Ontstaan $\approx1900$ 

1. **1900 – 1955: Geliberaliseerde markt**:
	- Gemeenten gaven concessies aan producenten met tijdelijke monopolierechten.
	- Concurrentie vond plaats op het verwerven van concessies.
	- Door schaalvoordelen fuseerden bedrijven, wat leidde tot minder concurrentie en hogere prijzen.
2. **1955 – 1990: Gereguleerde markt**:
	- De overheid greep in door een Beheerscomité op te richten om de elektriciteitssector als één bedrijf te beheren.
	- Control comités zorgden voor toezicht en transparantie.
3. **1990 – 2003: Gereguleerde concentratie**:
	- Concentratie leidde uiteindelijk tot één dominante producent (samenwerking Electrabel en SPE).
	- Regeling bedoeld om de rendabiliteit te waarborgen.
4. **2003 – heden: Liberalisering**:
	- De Europese energiemarkt werd vrijgemaakt, waardoor consumenten vanaf 2007 vrij een leverancier konden kiezen.
	- Productie en verkoop werden geliberaliseerd; transmissie en distributie bleven gereguleerd.
	- Bevoegdheden werden verdeeld over federale en gewestelijke instanties, met specifieke regulatoren zoals CREG en VREG.

--- 
**Actueel:**
Opdeling van het netwerk
- $30\text{kV}$: grens tussen transmissienet op hoogspanning (HS) en de distributienetten op midden spanning (MS)
- $70\text{kV}$: grens tussen federale en gewestelijke bevoegdheid over elektriciteitsnet

$30\text{kV}$: grens tussen taken van de transmissienetbeheerder (TBN) en de distributienetbeheerders (DNB's):
- één transmissienetbeheerder voor heel België: Elia
- per welkomschreven gebied één distributiebeheerder (=sde voormalige intercommunales): IMEWO, Gaselwest, Integem,...
DNB's zijn verenigd in 'netoperatoren' (voor Vlaanderen: voorheen Eandis en Infrax, nu gefusioneerd tot Fluvius).

---
Taken van de transmissienet- en distributienetbeheerders:
- TNB:
	- beheren van transmissienet
	- transporteren van elektriciteit van de Belgische productiecentrales of van naburige landen naar grote afnemers of naar de distributienetten
	- transit verzorgen van elektriciteit tussen andere landen over het Belgische transmissienet
	- evenwicht bewaren tussen vraag en aanbod
- DNB's:
	- Beheer van distributienetten
	- verdelen van elektriciteit van de TNB/lokale producenten naar eindafnemers (op midden/laagspanning)
	- openbare dienstplichten
---
Bevoegdheidsverdeling in België
- Federaal:
	- bevoorrading van elek en aardgas
	- transmissie van elek boven de 70kV
	- opslag en vervoer aardgas
	- productie van elek
	- maxprijzen voor elek en aardgas
	- nettariven
- Gewestelijk:
	- 3:
		- VREG: Vlaamse Reguleringsinstantie voor de Elektriciteits- en Gasmarkt
		- BRUGEL: Reguleringcommissie voor Energie in het Brussels Hoofdstedelijk Gewest
		- CWaPE:  (Commission Wallonne Pour l’Energie)
	- onder 70kV
	- distributie aardgas
	- productie milieuvriendelijk energie
	- rationeel gebruik
	- sociaal en milieu-aspecten
---
**Recente evoluties**

Elia grote infrastructuurprojecten
1. Stevin
	1. Garanderen elek bevoorrading (Zeebrugge)
	2. Aansluit duurzame energie kust
	3. energie van zee naar land brengen
2. MOG: (Modular Offshore Grid) stopcontact op zee
3. Verbinding met VK (UK)(Nemo Link) Gelijksstroom (DC)
4. ALEGr0: verbinding België-Duitsland Gelijksstroom (DC)

# Productie van elektrische energie
- **Hooge eisen**
	- continu leverbaar
	- aanbod moet gelijk zijn aan vraag (altijd)
	- spanning moet binnen een vaste grens blijven
	- ==Frequentie **Moet** binnen zeer nauwe grenzen geregeld worden==
- moet gebeuren met:
	- een zo hoog mogelijk energie rendement (doel is $\eta \to 100\%$)
	- een zo laag mogelijke kostprijs (€$\ll$ )
- kan gebeuren:
	- grote schaal in centrales
	- kleine schaal: lokale gedecentraliseerde productie
	  ==$\implies$ net aanpassing nodig om mogelijk te maken==
	- ==injectie op hoog-, midden- en laagspanning==
	- ==Kent belangrijke strategische geopolitiek aspecten (afhankelijkheid van: grondstoffen internationale poletiek,...)==
	- voorbeeld Denenmarken
		- 1980: 16  energiecentrales
		- 2005: 16 centrales en +1000 lokale CHP's en +6000 wind turbines
	- België:
		- Stijging in productie van wind en PV
		- daling van Boifuels

# Transmissie- en distributienetten
- **Transmissienetten**
	- Zorgen voor transport van grote hoeveelheid e-energie
	- meestal zonder vertakking
	- 380kV-net= ruggengraat met grote productie-eenheden en connectie met buurlanden
	- 30-220kV-netten zogen voor transport en energievoorziening van zware DNB's
- **Distributienetten**
	- verdelen van energie aan verschillende eindafnemers
	- groot aantal vertakkingen
	- beheer verzorgd door de DNB's (of intern bij grote bedrijven)
	- midden spanning van  1-29kV, of laagspanning 230/400V
- **Lucht- en grondlijnen**
	- voordelen lucht:
		- betere afkoeling dus dunnere kabel
		- goedkopere lijnen
		- aanleg en onderhoud goedkoper
	- voordelen grond
		- minder hinder
		- hogere bedrijfszekerheid (niet blootgesteld aan atmosferische omstandigheden)
		- onderhoudsvriendelijk
- **AC VS DC
	- **AC
		- + Makkelijk spanning transformeren
		- - Verliezen
		- - Stabiliteitsproblemen
	- **DC
		- +beter benutting kabelsectie
		- +vermogen stroom sturen eenvoudiger
		- +maakt energie-uitwisseling tussen asynchrone netten mogelijk
		- -complexe omvormingsstations
	- **Kiezen:
		- DC
			- als de verbinding HEEL lang is
			- ondergrondse verbinding vanaf 50 km
				- capacitieve effecten van AC-kabels snel te groot ondergronds
			- asynchrone netten met elkaar verbinden (bv 60Hz net en 50Hz net)
### Radiale en lus verdeling
- **Radiale
	- +eenvoudig aan te leggen
	- -lage bedrijfszekerheid
- **Opeen lus
	- +Verhoogde bedrijfszekerheid
	- -Complexere beveiliging

# Schakel- en verdeelinstallaties
Op knooppunten in de transmissie- en distributienetten moeten de energiestromen op een veilige en betrouwbare manier gestuurd worden.

Op deze knooppunten kunnen:
- verbindingen gemaakt met kabels en lijnen naar andere knooppunten
- transformaties gemaakt worden
- bronnen van elektrische energie aangesloten worden
- verbruikers aangesloten worden
==MAW deze zijn cruciaal; kunnen open of gesloten zijn==

**Open schakel installaties "air insulated Substations":
- +Goedkoper
- -Neemt veel plaats in
- -Bloot aan weer en wind
**Gesloten
- -duurder
- +compacter
- +onderhoudsvriendelijk

### **Voorbeeld: schakelpost van een elektriciteitscentrale

- onderaan: generatoren met zijn bekrachtiging
- men meet spanning, stroom en vermogen van de generator ($\text{V}_{1},\text{A}_{1},\text{W}_{1}$)
- transformator $\text{T}$
- opnieuw meting van spanning, stroom na de transformator ($\text{V}_{2},\text{A}_{2},\text{W}_{2}$)
- $\text{Q}_{1}$ is de vermogensschakelaar, $\text{Q}_{9}$ en $\text{Q}_{10}$ zijn scheiders waardoor de transformator op één van de barenstellen (busbar, verzamelrelais) kan geschakeld worden
- $\text{Q}_{\text{k}}$ is de koppel(vermogen)schakelaar
- uitgaande feeder: opnieuw 2 scheiders ($\text{Q}_{5}$ en $\text{Q}_{6}$) en één vermogensschakelaar ($\text{Q}_{2}$)
- opnieuw meting van spanning, stroom en vermogen ($\text{V}_{3},\text{A}_{3},\text{W}_{3}$)
- scheider $\text{Q}_{11}$
- overspanningsbeveiliging $\text{P}$
- H.F.T: HF-telefonie, onder andere voor aansturen dag/nachttellers
![[Pasted image 20250110160340.png]]
**Onderverdeling in ==velden:
- transformatorveld
- velden voor uitgaande leidingen (kabels of luchtlijnen)
- koppelveld
- meetveld
![[Pasted image 20250110161243.png]]
### **Configuratie van een schakelpost
==Hoe uitgebreid de installatie is, is afhankelijk van==
- de eisen van het net: de belangrijkheid van het knooppunt, de prioriteiten van de eigenaar, mogelijke splitsing, verschillende feeders, onderhoud,...
- het aantal en de vermogens van de generatoren, transfo's, aftakkingen,...
- de grootte van de kortsluitstomen
- ...
**barenstellen zijn cruciaal; moeten alle vermogenstromen voeren en verdelen
==uitvallen van barenstel leidt tot het (al dan niet tijdelijk) uitvallen van de feeders die ermee verbonden zijn.==

**Enkel barenstel**
- Enkel barenstel, monorail, enkele busbar,...
- eenvoudigste manier
- aan beide zijden van vermogensschakelaar een scheider, behalve voor generatortransformatorgroep
- geen redundantie
- meerdere feeders: beter barenstel opsplitsen
![[Pasted image 20250110162434.png]]
![[Pasted image 20250110162447.png]]
![[Pasted image 20250110162456.png]]
**Enkel barenstel, opgesplitst**
- indien enkel sporadisch schakelen (bv onderhoud)
  $\to$ scheider of lastscheider
- indien automatisch en snel schakelen nodig
  $\to$ vermogensschakelaar 
  ![[Pasted image 20250110162637.png]]
**Dubbel barenstel**
- vaak bij centrales
- onderhoud is eenvoudig
- installatie kan in 2 delen gesplitst woden
- Goote hoeveelheid combinaties generator/feeders mogelijk
- splitsing vermindert kortsluitstroom
- bedrijf: eigen elektrische productie volledig scheidbaar van de DNB
![[Pasted image 20250110162853.png]]
![[Pasted image 20250110162901.png]]
**DUBBEL BARENSTEL MET KOPPELSCHAKELAAR**
- flexibiliteit nog verhogen door koppelschakelaar K (vermogensschakelaar)
- in geval van defect van een vermogensschakelaar kan de koppelschakelaar tijdelijk de plaats innemen
![[Pasted image 20250110163128.png]]
**DUBBEL BARENSTEL MET KOPPELSCHAKELAAR EN HULPRAIL**
- elke feeder kan geschakeld worden op hulprail
- hulprail wordt via R op één van de rails geschakeld
- R kan op het even welke vermogensschakelaar vervangen
![[Pasted image 20250110163301.png]]
**VERBINDING TUSSEN FEEDER EN DUBBEL BARENSTEL**
- A
	- Klassiek
	- 1 vermogensschakelaar
	- 2 schieders
	- soms veel schakelacties nodig
- B en C
	- Extra vermogensschakelaar per feeder
	- makkelijker maar veel duurder
![[Pasted image 20250110163441.png]]
**Beperkingen scheider**
**==Mogen NOOIT  een belasting rechtstreeks in- of uitschakelen!==**
- Slechts *uitschakelen* als er geen stroom door de scheider loopt, tenzij een parallele verbinding het ontstaan van een boog voorkomt.
- Slechts *inschakelen* als er geen spanning over de scheider staat.

# Schakelmateriaal


Onderdelen van installaties die(3 mogelijke basistaken):
- stromen kunnen onderbreken
- spanningen kunnen isoleren
- energie kunnen verdelen

### Classificatie
#### indeling naar functie
1. **scheider**
   - Enkel bedoeld om een veilige opening in een net aan te brengen
   - opening biedt isolatie tegen elke mogelijke overspanning
   - in gesloten toestand in staat om kortsluitstroom een bepaalde tijd te onderstaan
   - openen en sluiten kan enkel in een onbelast net
2. lastscheider of lastschakelaar
   - Gelijk met scheider en extra
   - mogelijk om in of uit te schakelen in een net onder normale bedrijfscondities
3. contactor
   - Gelijk met lastscheider en extra
   - gemaakt voor veelvoudig schakelen
   - schakelbaar onder geringe overbelasting
4. vermogensschakelaar
   - Gelijk aan contactor en extra
   - mogelijk om alle voorkomende stromen (inclusief foutstromen) te onderbreken of daar op in te schakelen
5. aardschakelaar
   - Aarden van installaties die reeds onderbroken waren
6. smeltveiligheid
   - kan maar 1 keer de kortsluitstroom onderbreken en een veilige isolatieafstand creëren

#### indeling naar blusmedium
**Blusmedium**
Het blusmedium is de middenstof waarin de boog ontstaat onmiddelijk na opening van de contactoren

Gewenste eigenschappen:
- groot elektrisch isolatie vermogen
- uitstekende afvoer van ladingsdragers en thermische energie


Meest voorkomend:
1. LUCHT
   - reeds langst toegepast
   - zowel als onder atmosferische en hogere druk
   - luide knal
   - sterke luchtverplaatsing
2. OLIE
   - Begin 20ste eeuw
   - 1st olie-bad
   - later reductie van hoeveelheid olie in "olie-arme" schakelaar
   - stilstaan van de markt verdwenen
3. $\text{SF}_{6}$ (zwavelhexafluoride)
   - onontvlambaar
   - zeer stabiel
   - niet giftig
   - densiteit 5x hoger dan lucht
   - veel grotere diëlektrische doorslagvastheid
   - warmte vlot afgevoerd
   - vaak hoogspanning
   - sterk broeikasgas...
4. VACUÜM
   - boog dooft na 1e 0 doorgang
   - wel plasma van geleidende metaaldampen
   - stil, geen gasontlading
   - schakelaars zijn onderhoudsarm, compact en licht
   - vooral voor nieuwe schakelaars tot 36kV

#### indeling naar bedieningssysteem
1. Manueel schakelen
   - voor kleine MS-schakelaars
   - behulp van gespannen veersysteem
     $\implies$ openingssnelheid afhankelijk van bediening 
2. Elektromotorisch schakelsysteem
   - veer systeem gespannen door e motor
3. Hydraulisch schakelsysteem
   - enkel bij hoogste spanning waar nodige krachten groot zijn

### werking van vermogensschakelaars

vanaf hogere nominale stromen ($\approx 400\text{A}$) of op MS en HS:
- uis